,Node_ELEC,Node_GAS,Gen_ID,Prime Mover,Fuel,Existing Units [no.],Unit Size [MW],Max New Units Annual [units/year],Max New Units Total [no.],Pmin [p.u.],Pmax [p.u.],Ramp Down Rate [p.u.],Ramp Up Rate [p.u.],Min Up Time [hours],Min Down Time [hours],is_Renewable [bin.],Heat Rate [MMBTU/MWh],is_NGFueled [bin.],Emissions Factor [kgCO2/MMBTU],Startup Cost [$/start],Econmic Lifetime [years],Lifetime [years],Startup Fuel [MMBtu/start],Install Year,Forced Retirement
0,1,1,GEN01,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
1,1,1,GEN02,Natural Gas CC,Natural Gas,0.0,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
2,1,1,GEN03,Natural Gas CT,Natural Gas,1.67,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
3,1,1,GEN04,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
4,1,1,GEN05,Biopower,Biomass,0.651,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
5,1,1,GEN06,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
6,1,1,GEN07,Solar PV,UtilityPV,0.023,100,5,65,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
7,1,1,GEN08,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
8,1,1,GEN09,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
9,1,1,GEN10,Wind,LandbasedWind,0.0,100,5,3,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
10,1,1,GEN11,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
11,1,1,GEN12,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
12,1,1,GEN13,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
13,1,1,GEN14,Hydropower,Hydro,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
14,2,2,GEN15,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
15,2,2,GEN16,Natural Gas CC,Natural Gas,0.0,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
16,2,2,GEN17,Natural Gas CT,Natural Gas,0.093,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
17,2,2,GEN18,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
18,2,2,GEN19,Biopower,Biomass,0.164,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
19,2,2,GEN20,Solar Thermal,UtilityPV,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
20,2,2,GEN21,Solar PV,UtilityPV,0.234,100,5,269,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
21,2,2,GEN22,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
22,2,2,GEN23,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
23,2,2,GEN24,Wind,LandbasedWind,0.0,100,5,8,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
24,2,2,GEN25,Geothermal,Geothermal,17.174,100,4,4,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
25,2,2,GEN26,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
26,2,2,GEN27,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
27,2,2,GEN28,Hydropower,Hydro,0.422,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
28,3,3,GEN29,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
29,3,3,GEN30,Natural Gas CC,Natural Gas,22.505,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
30,3,3,GEN31,Natural Gas CT,Natural Gas,3.366,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
31,3,3,GEN32,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
32,3,3,GEN33,Biopower,Biomass,0.429,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
33,3,3,GEN34,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
34,3,3,GEN35,Solar PV,UtilityPV,0.403,100,0,152,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
35,3,3,GEN36,Comm Solar PV,UtilityPV,0.0,100,3,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
36,3,3,GEN37,Res Solar PV,UtilityPV,0.0,100,2,152,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
37,3,3,GEN38,Wind,LandbasedWind,0.074,100,5,4,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
38,3,3,GEN39,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
39,3,3,GEN40,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
40,3,3,GEN41,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
41,3,3,GEN42,Hydropower,Hydro,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
42,4,4,GEN43,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
43,4,4,GEN44,Natural Gas CC,Natural Gas,13.903,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
44,4,4,GEN45,Natural Gas CT,Natural Gas,5.809,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
45,4,4,GEN46,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
46,4,4,GEN47,Biopower,Biomass,0.056,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
47,4,4,GEN48,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
48,4,4,GEN49,Solar PV,UtilityPV,13.349,100,5,386,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
49,4,4,GEN50,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
50,4,4,GEN51,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
51,4,4,GEN52,Wind,LandbasedWind,0.019,100,5,36,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
52,4,4,GEN53,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
53,4,4,GEN54,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
54,4,4,GEN55,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
55,4,4,GEN56,Hydropower,Hydro,0.044,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
56,5,5,GEN57,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
57,5,5,GEN58,Natural Gas CC,Natural Gas,0.0,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
58,5,5,GEN59,Natural Gas CT,Natural Gas,0.014,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
59,5,5,GEN60,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
60,5,5,GEN61,Biopower,Biomass,0.04,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
61,5,5,GEN62,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
62,5,5,GEN63,Solar PV,UtilityPV,0.298,100,5,130,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
63,5,5,GEN64,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
64,5,5,GEN65,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
65,5,5,GEN66,Wind,LandbasedWind,0.0,100,5,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
66,5,5,GEN67,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
67,5,5,GEN68,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
68,5,5,GEN69,Nuclear,Nuclear,1.1,1000,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,11300,30,60,0,2060,2030
69,5,5,GEN70,Hydropower,Hydro,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
70,6,6,GEN71,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
71,6,6,GEN72,Natural Gas CC,Natural Gas,39.488,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
72,6,6,GEN73,Natural Gas CT,Natural Gas,66.389,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
73,6,6,GEN74,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
74,6,6,GEN75,Biopower,Biomass,1.31,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
75,6,6,GEN76,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
76,6,6,GEN77,Solar PV,UtilityPV,0.389,100,0,30,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
77,6,6,GEN78,Comm Solar PV,UtilityPV,0.0,100,3,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
78,6,6,GEN79,Res Solar PV,UtilityPV,0.0,100,2,30,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
79,6,6,GEN80,Wind,LandbasedWind,0.0,100,5,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
80,6,6,GEN81,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
81,6,6,GEN82,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
82,6,6,GEN83,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
83,6,6,GEN84,Hydropower,Hydro,0.196,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
84,7,7,GEN85,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
85,7,7,GEN86,Natural Gas CC,Natural Gas,0.473,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
86,7,7,GEN87,Natural Gas CT,Natural Gas,10.62,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
87,7,7,GEN88,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
88,7,7,GEN89,Biopower,Biomass,0.116,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
89,7,7,GEN90,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
90,7,7,GEN91,Solar PV,UtilityPV,0.231,100,0,7,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
91,7,7,GEN92,Comm Solar PV,UtilityPV,0.0,100,3,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
92,7,7,GEN93,Res Solar PV,UtilityPV,0.0,100,2,7,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
93,7,7,GEN94,Wind,LandbasedWind,0.0,100,5,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
94,7,7,GEN95,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
95,7,7,GEN96,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
96,7,7,GEN97,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
97,7,7,GEN98,Hydropower,Hydro,0.075,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
98,8,8,GEN99,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
99,8,8,GEN100,Natural Gas CC,Natural Gas,1.858,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
100,8,8,GEN101,Natural Gas CT,Natural Gas,5.217,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
101,8,8,GEN102,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
102,8,8,GEN103,Biopower,Biomass,0.655,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
103,8,8,GEN104,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
104,8,8,GEN105,Solar PV,UtilityPV,0.293,100,0,2,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
105,8,8,GEN106,Comm Solar PV,UtilityPV,0.0,100,3,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
106,8,8,GEN107,Res Solar PV,UtilityPV,0.0,100,2,2,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
107,8,8,GEN108,Wind,LandbasedWind,0.0,100,5,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
108,8,8,GEN109,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
109,8,8,GEN110,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
110,8,8,GEN111,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
111,8,8,GEN112,Hydropower,Hydro,0.123,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
112,9,9,GEN113,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
113,9,9,GEN114,Natural Gas CC,Natural Gas,14.056,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
114,9,9,GEN115,Natural Gas CT,Natural Gas,11.622,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
115,9,9,GEN116,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
116,9,9,GEN117,Biopower,Biomass,1.009,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
117,9,9,GEN118,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
118,9,9,GEN119,Solar PV,UtilityPV,0.574,100,0,39,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
119,9,9,GEN120,Comm Solar PV,UtilityPV,0.0,100,3,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
120,9,9,GEN121,Res Solar PV,UtilityPV,0.0,100,2,39,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
121,9,9,GEN122,Wind,LandbasedWind,0.0,100,5,2,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
122,9,9,GEN123,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
123,9,9,GEN124,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
124,9,9,GEN125,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
125,9,9,GEN126,Hydropower,Hydro,0.498,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
126,10,10,GEN127,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
127,10,10,GEN128,Natural Gas CC,Natural Gas,24.155,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
128,10,10,GEN129,Natural Gas CT,Natural Gas,12.755,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
129,10,10,GEN130,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
130,10,10,GEN131,Biopower,Biomass,0.082,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
131,10,10,GEN132,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
132,10,10,GEN133,Solar PV,UtilityPV,2.032,100,5,152,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
133,10,10,GEN134,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
134,10,10,GEN135,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
135,10,10,GEN136,Wind,LandbasedWind,0.01,100,5,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
136,10,10,GEN137,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
137,10,10,GEN138,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
138,10,10,GEN139,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
139,10,10,GEN140,Hydropower,Hydro,0.825,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
140,11,11,GEN141,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
141,11,11,GEN142,Natural Gas CC,Natural Gas,16.227,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
142,11,11,GEN143,Natural Gas CT,Natural Gas,3.913,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
143,11,11,GEN144,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
144,11,11,GEN145,Biopower,Biomass,1.719,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
145,11,11,GEN146,Solar Thermal,UtilityPV,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
146,11,11,GEN147,Solar PV,UtilityPV,0.229,100,5,2056,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
147,11,11,GEN148,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
148,11,11,GEN149,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
149,11,11,GEN150,Wind,LandbasedWind,0.01,100,5,40,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
150,11,11,GEN151,Geothermal,Geothermal,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
151,11,11,GEN152,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
152,11,11,GEN153,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
153,11,11,GEN154,Hydropower,Hydro,26.244,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
154,12,12,GEN155,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
155,12,12,GEN156,Natural Gas CC,Natural Gas,46.578,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
156,12,12,GEN157,Natural Gas CT,Natural Gas,23.675,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
157,12,12,GEN158,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
158,12,12,GEN159,Biopower,Biomass,0.24,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
159,12,12,GEN160,Solar Thermal,UtilityPV,2.007,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
160,12,12,GEN161,Solar PV,UtilityPV,8.581,100,5,2652,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
161,12,12,GEN162,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
162,12,12,GEN163,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
163,12,12,GEN164,Wind,LandbasedWind,13.748,100,5,66,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
164,12,12,GEN165,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
165,12,12,GEN166,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
166,12,12,GEN167,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
167,12,12,GEN168,Hydropower,Hydro,17.085,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
168,13,13,GEN169,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
169,13,13,GEN170,Natural Gas CC,Natural Gas,34.031,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
170,13,13,GEN171,Natural Gas CT,Natural Gas,28.73,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
171,13,13,GEN172,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
172,13,13,GEN173,Biopower,Biomass,2.176,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
173,13,13,GEN174,Solar Thermal,UtilityPV,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
174,13,13,GEN175,Solar PV,UtilityPV,30.147,100,5,3516,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
175,13,13,GEN176,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
176,13,13,GEN177,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
177,13,13,GEN178,Wind,LandbasedWind,0.0,100,5,48,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
178,13,13,GEN179,Geothermal,Geothermal,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
179,13,13,GEN180,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
180,13,13,GEN181,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
181,13,13,GEN182,Hydropower,Hydro,4.15,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
182,14,14,GEN183,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
183,14,14,GEN184,Natural Gas CC,Natural Gas,8.52,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
184,14,14,GEN185,Natural Gas CT,Natural Gas,0.861,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
185,14,14,GEN186,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
186,14,14,GEN187,Biopower,Biomass,0.0,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
187,14,14,GEN188,Solar Thermal,UtilityPV,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
188,14,14,GEN189,Solar PV,UtilityPV,45.16,100,5,161,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
189,14,14,GEN190,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
190,14,14,GEN191,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
191,14,14,GEN192,Wind,LandbasedWind,13.409,100,5,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
192,14,14,GEN193,Geothermal,Geothermal,0.0,100,1,1,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
193,14,14,GEN194,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
194,14,14,GEN195,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
195,14,14,GEN196,Hydropower,Hydro,0.523,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
196,15,15,GEN197,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
197,15,15,GEN198,Natural Gas CC,Natural Gas,8.677,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
198,15,15,GEN199,Natural Gas CT,Natural Gas,13.046,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
199,15,15,GEN200,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
200,15,15,GEN201,Biopower,Biomass,0.946,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
201,15,15,GEN202,Solar Thermal,UtilityPV,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
202,15,15,GEN203,Solar PV,UtilityPV,41.893,100,5,222,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
203,15,15,GEN204,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
204,15,15,GEN205,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
205,15,15,GEN206,Wind,LandbasedWind,8.617,100,5,7,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
206,15,15,GEN207,Geothermal,Geothermal,7.914,100,5,23,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
207,15,15,GEN208,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
208,15,15,GEN209,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
209,15,15,GEN210,Hydropower,Hydro,2.096,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
210,16,16,GEN211,Coal,Coal,0.0,100,100,100,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
211,16,16,GEN212,Natural Gas CC,Natural Gas,0.0,100,100,100,0.5,1,0.5,0.5,4,3,0,6.36,1,53.5,6200,30,30,580,2060,2060
212,16,16,GEN213,Natural Gas CT,Natural Gas,0.36,100,100,100,0.4,1,0.4,0.4,22,10,0,9.72,1,53.5,10000,30,30,1100,2060,2060
213,16,16,GEN214,Natural Gas CC-CCS,Natural Gas,0.0,100,100,100,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
214,16,16,GEN215,Biopower,Biomass,1.531,100,1,5,0.4,1,1.0,1.0,1,1,1,13.5,0,0.0,0,30,45,0,2060,2060
215,16,16,GEN216,Solar Thermal,UtilityPV,0.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
216,16,16,GEN217,Solar PV,UtilityPV,1.822,100,5,1332,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
217,16,16,GEN218,Comm Solar PV,UtilityPV,0.0,100,1,50,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
218,16,16,GEN219,Res Solar PV,UtilityPV,0.0,100,1,5,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
219,16,16,GEN220,Wind,LandbasedWind,26.102,100,5,67,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
220,16,16,GEN221,Geothermal,Geothermal,3.152,100,5,8,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
221,16,16,GEN222,Geothermal EGS,Geothermal,0.0,100,10,100,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,100,30,30,0,2060,2060
222,16,16,GEN223,Nuclear,Nuclear,0.0,100,0,100,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
223,16,16,GEN224,Hydropower,Hydro,48.381,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
224,21,21,GEN225,OffshoreWind,OffshoreWind,0.0,1000,5,20,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
225,22,22,GEN226,OffshoreWind,OffshoreWind,0.0,1000,5,20,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
226,18,18,GEN227,Coal,Coal,10.0,100,0,0,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
227,18,18,GEN228,Natural Gas CC,Natural Gas,9.0,100,0,0,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
228,18,18,GEN230,Solar PV,UtilityPV,4.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
229,18,18,GEN231,Hydropower,Hydro,1.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
230,18,18,GEN232,Wind,LandbasedWind,5.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
231,19,19,GEN234,Coal,Coal,10.0,100,0,0,0.4,1,0.5,0.5,24,24,0,9.16,0,92.0,12500,30,30,1000,2060,2060
232,19,19,GEN235,Natural Gas CC,Natural Gas,57.0,100,0,0,0.5,1,0.6,0.6,4,3,0,7.17,1,5.35,6200,30,30,580,2060,2060
233,19,19,GEN237,Solar PV,UtilityPV,27.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
234,19,19,GEN238,Hydropower,Hydro,31.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,100,0,2060,2060
235,19,19,GEN239,Wind,LandbasedWind,26.0,100,0,0,0.0,1,1.0,1.0,1,1,1,0.0,0,0.0,0,30,30,0,2060,2060
236,19,19,GEN241,Nuclear,Nuclear,22.0,100,0,0,1.0,1,0.1,0.1,36,36,1,11.4,0,0.0,1130,30,60,0,2060,2030
